# BufferC ↔ PLC 交互功能测试记录

> 目的：记录 BufferC 与欧姆龙 NJ PLC（Modbus TCP）交互层的功能测试，逐项验证连接、寄存器读写、命令协议、握手与异常路径，作为联调验收依据。
> 核对标准回溯开发文档 §2（PLC 规范）；执行层配合《现场使用手册.md》§2（检查项总览，本表为寄存器级细目）。
> 测试工具：Web 界面「PLC 调试」面板（见 §1）——逐台 PLC 单独调，不依赖 MCS。

## §0 测试环境

| 项 | 值 |
|---|---|
| 日期 | 2026-08-13 |
| 服务器 | （现场 CentOS 7.8 服务器，填写 IP） |
| BufferC 版本 | （填写 /api/debug 中 MDLN/SoftRev） |
| PLC 型号 | 欧姆龙 NJ（填写具体型号） |
| PLC IP | （填写） |
| unit_id | （填写：1 或 255） |
| 字节序 byteOrder | （填写：high / low） |
| 测试人 | （填写） |

## §1 测试工具：Web「PLC 调试」面板

位置：Web 界面（默认 8080 端口）「手动命令」卡片下方的 **PLC 调试（寄存器/命令直发）** 卡片。

| 操作 | 方法 | 用途 |
|---|---|---|
| 下发命令 | 填 PLC 编号（如 `1`）→ 站口 1~16 → 命令码（任意 0~65535，常用 1=写入货物ID / 2=清除货物ID）→ 填载具 ID（命令码 1 必填）→ 点「下发命令」→ 二次确认 | 直发命令协议：写 ID 区 → 写 401+站口 命令 → 写 400 编号 → 等回显（306 编号 + 307+站口）；执行后结果区自动追读 306~322 回显 |
| 查看寄存器 | 「PLC 详情」页 4 栏：状态区 0~49 与回显/握手区 306~340 自动刷新；ID 区 50~305 与命令区 400~672 点「读原始值/读取」按需拉取 | 验证任意寄存器区的值（回显核对、ID 回读比对、字节序检查） |
| 写寄存器 | 填 PLC 编号 + 写地址 + 值（逗号分隔）→ 点「写寄存器」→ 二次确认 | 边界/异常路径测试（**危险**：直写 PLC，勿在设备运行时乱写状态区）；如手动回写 340=0 |

**注意**：
- 面板命令**直走 PLC 命令协议**，绕过业务逻辑——不动库存台账、不发 MCS 事件，适合单独与 PLC 调协议。
- 业务全链路（含台账/事件/S6F11）用「手动命令」面板的 安装/移除 测试。
- 面板每次操作后建议顺手读 306~322 回显区核对；操作结果可在「运行日志」面板按「命令」过滤查看。

## §2 测试项

| 编号 | 测试项 | 前置条件 | 操作步骤 | 预期结果 | 日志关键字 | 实际结果 | 日期 | 确认人 | 证据 |
|---|---|---|---|---|---|---|---|---|---|
| 1 | TCP 连接建立 | PLC 已上电，网络可达 | 启动 BufferC（config.json 配好 IP/port 502/unitId） | 启动日志出现「已连接」，Web 状态栏对应 PLC 徽标「在线」 | `已连接 <ip>:502` | ✅ | 2026-08-13 | | |
| 2 | 轮询读寄存器 | 连接正常 | Web 打开对应 PLC 卡片的「寄存器视图」 | 0~49 与 306~340 全部显示，无轮询错误；Buffer 编号(0)与 PLC 实际一致 | 无 `轮询异常` | ✅ | 2026-08-13 | | |
| 3 | 命令下发：1=写入货物ID | 站口空闲（状态=空） | 面板：站口 N、命令码 1、载具 ID 如 `TEST123` → 下发 | 面板显示 OK + 耗时；「PLC 详情」页回显区 306=本次编号、307+N=1；ID 区回读与写入一致；站口状态变为有货 | `[Cmd]`、`写入 OK` | | | | |
| 4 | 命令下发：2=清除货物ID | 站口有货（编号 3 之后） | 面板：同站口、命令码 2 → 下发 | OK；回显区 307+N=2；ID 区回读清零；站口状态变空 | `[Cmd]`、`清除 OK` | | | | |
| 5 | 命令编号自增 | 连接正常 | 面板连续下发 3 次命令，每次在「PLC 详情」页看 306 | 306 回显编号每次 +1（与 400 写入一致） | `[Cmd]` | | | | |
| 6 | 字节序验证 | — | 面板命令码 1 下发 ID 含大小写字母+数字（如 `Ab12Cd34`）→「PLC 详情」页 ID 区回读 | 回读与写入完全一致无乱码；若乱码 → config 切 byteOrder 后重测 | 无乱码 | | | | |
| 7 | unit_id 确认 | — | 面板任一写/下发成功；与 PLC 侧单元号设置核对 | 通讯正常且与 PLC 侧一致 | `已连接` | | | | |
| 8 | 回显超时与重试 | 可配合 PLC 侧屏蔽回显（或拔线） | 面板下发命令，PLC 不回显 | 约 5s 后日志出现重试；重试仍失败 → 面板 FAIL + 告警 9001（悬空命令） | `重试`、`9001` | | | | |
| 9 | 扫码握手（340） | PLC 侧扫码器可用 | 人工扫码放货（PLC 写 324~339 码 + 323 站口 + 340=1） | 日志「扫码握手: 站口X ... OK」；340 被应答为 0；Web 事件流出现 501 + 201 | `扫码握手`、`501` | | | | |
| 10 | 断线重连 | 可拔线 | 拔网线 30s 后恢复 | 断线→指数退避重连日志；恢复后自动重同步基线（不补报事件），面板读写恢复 | `连接/轮询异常`、`已连接` | | | | |
| 11 | 告警寄存器读取 | — | Web 寄存器视图对照 1（告警汇总）与 18~33（站口告警码）；现场触发一个告警 | 寄存器值与 PLC 实际告警一致；Web 站口显示 A 码 | `S5F1`、`402` | | | | |
| 12 | 15 台并发轮询 | 全部 PLC 接入 | 状态栏 15/15 在线；观察 1 分钟 | 无轮询错误；各台寄存器视图正常 | 无 `轮询异常` | | | | |

## §3 结果回填闭环

1. 每项通过后：填「实际结果/日期/确认人」，证据列存截图/日志段（`bufferc.log` 对应时间戳 + Web 界面截图）。
2. 现场确认值（字节序/unit_id/告警码表等）**回填开发文档 §5 待确认项**并更新本表 §0。
3. 失败项：按《现场使用手册.md》§5 故障排查表处置，复测通过后关闭。
